---
title: Fire Alarm System Approval Guide
category: processes
type: procedure
date_issued: 2025-01-01
jurisdiction: NYC
department: FDNY/DOB
status: active
tags: fire alarm, FDNY, FP number, TR-8, central station, monitoring, acceptance test
---

# Fire Alarm System Approval Guide

## Overview

Fire Alarm Systems are critical life safety infrastructure required in most NYC buildings. The approval process for fire alarm systems involves coordination between the FDNY (system approval and design) and DOB (inspection and Certificate of Occupancy issuance). This guide outlines when fire alarm systems are required, the types available, the approval process, and common issues encountered.

## When Fire Alarm Systems Are Required

### New Buildings
Fire alarm systems are required in **virtually all new buildings**, with limited exceptions:
- Buildings with occupancy less than [VERIFY: 15-20 persons]
- Single-family residential buildings (1-2 family homes)
- Buildings with **no automatic sprinkler system** and occupancy under [VERIFY: threshold]
- Non-occupied structures (parking structures, storage without occupancy)

### Alterations and Modifications
Fire alarm systems must be installed or upgraded when:
- Occupancy is **increased** (expansion of space or change to higher hazard use)
- **Change of use** (e.g., office to residential, retail to assembly)
- **Substantial alterations** triggering code upgrades [VERIFY: definition of "substantial"]
- Adding or expanding automatic sprinkler systems [VERIFY: specific triggers]
- Expanding assembly occupancy or increasing occupant load

### Changes of Use
Specific change-of-use scenarios requiring fire alarm systems:
- Conversion to **residential use** (apartments, dormitories, hotels)
- Conversion to **assembly use** (theaters, nightclubs, restaurants, ballrooms)
- **Healthcare occupancy** (hospitals, nursing homes, clinics)
- **Educational occupancy** (schools, universities)
- Conversion to **high-hazard industrial use**

### Buildings with Automatic Sprinkler Systems
In buildings with automatic sprinkler systems:
- Fire alarm system is **mandatory requirement** per NYC Building Code
- System must be integrated with or coordinated with sprinkler system
- Flow switches on sprinkler system typically activate fire alarm system
- [VERIFY] Specific code section mandating this coordination

### Other Triggering Conditions
Additional scenarios requiring fire alarm:
- Buildings exceeding [VERIFY: 5,000-10,000 sq ft]
- Buildings with hazardous materials storage or manufacturing
- Buildings with exit signage exceeding normal requirements
- Buildings with emergency voice/alarm communication systems

## Types of Fire Alarm Systems

### Addressable Fire Alarm Systems
**Definition and capabilities:**
- **Addressable systems** use individually addressed detection devices
- Each smoke detector, heat detector, and manual pull station has a unique address
- Control panel can identify **exact location** of activated device
- Displays address of activated device on panel (e.g., "Zone 5, Device 12")
- Allows faster identification of fire location and response coordination

**Advantages:**
- Precise location identification enables faster emergency response
- Reduced number of zones/circuits required compared to conventional
- Better suited for large or complex buildings
- More sophisticated monitoring and diagnostics
- [VERIFY: often required or preferred in high-rise buildings]

**Disadvantages:**
- Higher system cost ($[VERIFY] per device)
- More complex programming and maintenance
- Requires specialized technicians for service
- Requires more sophisticated control panel

**Typical applications:**
- High-rise buildings
- Large office buildings
- Hospitals and healthcare facilities
- Educational institutions
- Complex industrial facilities
- Buildings with sophisticated security/life safety integration

### Conventional Fire Alarm Systems
**Definition and capabilities:**
- **Conventional systems** use multiple circuits (zones)
- Each circuit serves multiple detectors wired in series
- System identifies which circuit is activated, but not specific device
- Typically shows zone on panel (e.g., "Fire in Zone 3")
- Requires manual investigation of zone to locate device

**Advantages:**
- Lower initial system cost ($[VERIFY] per device)
- Simpler installation and wiring
- Easier to maintain and troubleshoot
- Suitable for smaller buildings
- More straightforward design

**Disadvantages:**
- Cannot pinpoint device location (zone only)
- Slower response to locate exact fire origin
- More zones required for equivalent coverage
- Less suitable for large or complex buildings
- Limited diagnostic capabilities

**Typical applications:**
- Small office buildings (under [VERIFY: 50,000 sq ft])
- Small retail spaces
- Warehouses
- Single-tenant commercial buildings
- Buildings under [VERIFY: 4-5 stories]

### Combination Systems
**Definition:**
- Hybrid approach combining addressable and conventional elements
- **Core backbone** may be addressable system (newer technology)
- **Peripheral areas** may be conventional zones
- Allows phased upgrade of existing systems

**Advantages:**
- Allows incremental system upgrades
- Balances cost and capabilities
- Flexible configuration
- Can accommodate diverse building types in multi-tenant buildings

**Applications:**
- Retrofits where full addressable replacement impractical
- Multi-tenant buildings with different occupancy types
- Buildings being upgraded incrementally

### Network-Based Fire Alarm Systems
[VERIFY: whether NYC approves network-based systems]
- Systems using network protocols for device communication
- Cloud-based monitoring and diagnostics
- Integration with building management systems
- Regulatory status in NYC: [VERIFY]

## FDNY Filing Requirements

### FP Number (Fire Protection Number)
**What is an FP number:**
- **FP number** is the FDNY's approval identifier for fire protection systems
- Unique 5-6 digit number assigned by FDNY to each building
- Indicates that fire safety system has been filed with and approved by FDNY
- Required before DOB will conduct final inspection for Certificate of Occupancy

**When FP number is issued:**
- FDNY issues FP number upon **plan review and approval** (not at final acceptance)
- Number is assigned at plan submission stage before construction
- Allows DOB to proceed with TR-8 inspection even if construction ongoing

**Importance:**
- **Critical path item** for CO issuance
- DOB will not schedule final inspection (CO inspection) without FP number
- Delays in obtaining FP number can delay entire project timeline

### Plan Review and Approval Process

#### Step 1: Pre-Submission Consultation
Before submitting fire alarm plans to FDNY:
1. **Determine occupancy and code requirements**: Identify what type of system is required
2. **Contact FDNY BFP**: Call FDNY Bureau of Fire Prevention to discuss project [VERIFY: phone number and procedures]
3. **Discuss building characteristics**: Occupancy, square footage, occupant load, building height
4. **Determine system type**: Addressable vs. conventional based on building characteristics and code
5. **Discuss monitoring requirements**: Central station monitoring requirements
6. **Identify FDNY-specific preferences**: Some buildings may require specific system types [VERIFY]

#### Step 2: Design and Plan Preparation
Fire alarm contractor/designer prepares:
- **System design drawing**: Showing location of all detectors, pulls, sirens, and control panel
- **Riser diagram**: Showing wiring and device locations on each floor
- **Equipment specifications**: Listing all devices, panels, and central station monitoring details
- **Sequence of operations**: Describing how system responds to fire detection
- **Building floor plans** with fire alarm overlays
- **Equipment schedule**: List of all detectors, manual pull stations, and notification appliances

#### Step 3: FDNY Submission
Submit fire alarm plans to FDNY:
- **Submission location**: [VERIFY: FDNY submission office, address, procedures]
- **Required documents**: Drawings, specifications, equipment list
- **Delivery method**: [VERIFY: physical submission, online portal, PDF via email]
- **Application form**: [VERIFY: specific FDNY form required]

#### Step 4: FDNY Plan Review
FDNY Bureau of Fire Prevention reviews submitted plans for:
- **Code compliance**: Adherence to NYC Fire Code and Life Safety Code
- **Coverage adequacy**: Sufficient detection coverage for building area and occupancy
- **System design**: Appropriate system type and capabilities for building
- **Integration with building**: Coordination with egress, sprinklers, standpipes
- **Monitoring**: Adequate central station monitoring capability
- **Manual pull stations**: Appropriate locations and accessibility
- **Notification appliances**: Adequate alarms for occupancy type (visual for hearing impaired where required)

#### Step 5: Plan Review Response
FDNY provides one of two responses:

**Approval**:
- FDNY approves plans and issues FP number
- Approval letter states: "Fire Alarm System approved per submitted plans"
- FP number provided on approval letter
- [VERIFY: Typical approval timeline: 2-4 weeks]

**Deficiency Letter**:
- FDNY identifies deficiencies in submitted plans
- Letter specifies required revisions or additional information
- May require changes to: system type, detector placement, monitoring, integration
- Expeditor revises plans and resubmits
- [VERIFY: Typical for 30-50% of initial submissions]

### FP Number Issuance Timeline
- **Initial submission to approval (no deficiencies)**: [VERIFY: 2-4 weeks]
- **With one revision round**: [VERIFY: 4-6 weeks]
- **With multiple revision rounds**: [VERIFY: 6-10+ weeks]

## DOB Coordination (TR-8 Inspection)

### What is a TR-8 Inspection?
**TR-8 (Test and Inspection - Fire Alarm):**
- Mandatory DOB inspection of fire alarm system before Certificate of Occupancy
- Conducted by **DOB Fire Systems Inspector** (licensed inspector specializing in fire systems)
- Verifies that installed system matches FDNY-approved plans
- Tests system functionality and central station monitoring connection
- Sign-off on TR-8 inspection is **prerequisite for CO issuance**

### When TR-8 Inspection is Scheduled
- Can be scheduled **after FP number is obtained**
- Typically scheduled during/after construction phase when system installed
- May be scheduled before system is fully activated if contractor coordination arranged
- [VERIFY] Some projects request TR-8 pre-activation to avoid schedule delays

### TR-8 Inspection Requirements

#### System Acceptance Test
The contractor must complete and document **acceptance testing** before DOB inspection:
- System powers on and all displays function
- All detection devices respond to test signal
- Manual pull stations operate properly
- All notification appliances (alarms, strobes) operate
- Emergency voice communication system functions (if applicable)
- System integration with sprinklers/standpipes functions
- Central station monitoring connection confirmed

**Documentation**: Acceptance test report must be provided to DOB inspector

#### Central Station Monitoring Confirmation
Before TR-8 inspection:
- Central station must be **notified and ready** to receive signals from building
- **Test signal** should be sent and confirmed before DOB inspection
- Central station should provide confirmation letter: "Monitoring initiated for [building address], Account # [XXX]"
- This confirmation typically required by DOB before TR-8 sign-off

#### Plan Compliance Verification
DOB inspector verifies:
- System installed per FDNY-approved plans
- All detectors located per approved drawings
- All manual pull stations in correct locations and accessible
- All notification appliances (alarms/strobes) installed per plan
- Control panel located per approved design
- All wiring properly labeled and accessible
- Emergency systems integration properly installed

### TR-8 Inspection Process

#### Pre-Inspection Coordination
1. Fire alarm contractor coordinates with DOB to schedule inspection
2. Contractor ensures system is complete and passing acceptance testing
3. Central station monitoring confirmed active
4. All required documentation prepared and available
5. Building representative or manager on-site for inspection

#### Inspection Execution
1. DOB inspector arrives on-site with approved plans
2. Inspector reviews system against approved plans
3. Inspector tests system operation (detection, notification, monitoring)
4. Inspector verifies central station monitoring activation
5. Inspector photographs any deficiencies
6. Inspector may require corrections to discrepancies

#### Post-Inspection Resolution
**Approval**:
- Inspector signs off on TR-8 form
- No further fire alarm work required
- Building can proceed to final CO inspection

**Disapproval/Corrections Required**:
- Inspector identifies specific deficiencies on TR-8 form
- Contractor must correct deficiencies
- Inspector may require re-inspection [VERIFY] or accept correction photos
- TR-8 cannot be signed until all corrections made

### TR-8 Timeline
- **Scheduling**: [VERIFY: 1-2 weeks advance notice required]
- **Inspection duration**: [VERIFY: 2-4 hours typical]
- **If deficiencies found, correction timeline**: [VERIFY: 1-2 weeks typical]
- **Total timeline from TR-8 request to sign-off**: [VERIFY: 2-4 weeks typical]

## Required Testing

### Acceptance Testing

**Purpose**: Verify system functions per design before occupancy

**Timing**: Conducted by contractor after complete installation and before final activation

**Scope of testing**:
1. **Control panel testing**: Power-up, display functionality, programming verification
2. **Detection device testing**: Each detector tested for proper response to: smoke (smoke test canister or smoke generator), heat (heat source), and supervisory signals
3. **Manual pull station testing**: Each pull station tested for proper activation and signal transmission
4. **Notification appliance testing**: Each alarm speaker/horn tested, each visual strobe tested
5. **System integration testing**: Sprinkler flow switches, standpipe pressure switches, other integrated systems tested
6. **Circuit continuity testing**: All wiring circuits tested for continuity and integrity
7. **Monitoring signal transmission**: Test signal transmitted to central station and confirmed

**Documentation required**:
- Acceptance test report documenting all tests and results
- Photos of system components and installation
- Central station confirmation of monitoring

**Duration**: [VERIFY: 1-2 days typical for average building]

### Monitoring Confirmation

**Purpose**: Verify central station monitoring is active and functional

**Timing**: Tested during acceptance test phase, before DOB TR-8 inspection

**Process**:
1. Fire alarm contractor identifies monitoring central station (UL-listed facility)
2. Contractor provides central station with: building address, contact information, account details, emergency procedures
3. Contractor transmits test signal from building to central station
4. Central station confirms receipt: "Test signal received at [time]"
5. Central station issues monitoring confirmation: "Account [#] at [building] is active as of [date/time]"

**Critical requirement**: Monitoring must be **active before DOB TR-8 inspection**

### Central Station Monitoring Capability

Central stations must meet specific requirements:
- **UL-listed** (Underwriter's Laboratories certified)
- **24/7 staffing**: Staff available 24 hours, 7 days per week, 365 days per year
- **Dispatch capability**: Ability to contact FDNY and building emergency contacts
- **Backup power**: Redundant phone lines, backup power supply (battery/generator)
- **Record keeping**: Maintains records of all signals and responses
- **Training**: Staff trained on fire alarm response procedures

**Common central stations serving NYC**: [VERIFY: list of major monitoring companies and their service areas]

## Common Fire Alarm Deficiencies

### Design and Plan Review Deficiencies

**Insufficient detection coverage**
- **Problem**: Detector spacing exceeds code requirements
- **Code requirement**: [VERIFY: typical spacing is 30 ft on center for smoke detectors]
- **Solution**: Add additional detectors to meet spacing requirements

**Inadequate manual pull stations**
- **Problem**: Pull stations not located near exits or in required quantities
- **Solution**: Add manual pull stations at each exit, in lobbies, corridors per code

**Insufficient notification appliances**
- **Problem**: Audible alarms insufficient for occupant load or background noise
- **Solution**: Add additional alarm speakers or increase audio level

**Missing integration with building systems**
- **Problem**: System not integrated with sprinklers, access control, HVAC
- **Solution**: Add integration modules and wiring

**Inadequate central station monitoring**
- **Problem**: Central station cannot accommodate additional accounts or monitoring protocols
- **Solution**: Change monitoring company or upgrade facility

### Installation Deficiencies

**Improper device location**
- **Problem**: Detectors installed in wrong locations per plans (wrong floor, room, or coverage area)
- **Solution**: Relocate detector to correct location per approved plans

**Obstructed detectors**
- **Problem**: Detectors blocked by structural elements, HVAC ducts, or other obstructions affecting operation
- **Solution**: Relocate detector to unobstructed location per code

**Non-functioning devices**
- **Problem**: Detector does not respond to test signal (dead battery, failed sensor, poor connection)
- **Solution**: Replace detector or troubleshoot electrical connections

**Wiring deficiencies**
- **Problem**: Improper wire gauge, damaged insulation, exposed wiring, poor termination
- **Solution**: Repair or replace wiring per code requirements

**Missing or illegible labeling**
- **Problem**: System components not labeled or labels illegible
- **Solution**: Install clear, durable labels per code requirements

**Manual pull station accessibility**
- **Problem**: Pull station blocked, locked, or difficult to reach
- **Solution**: Ensure clear access and proper height [VERIFY: 42-48 inches AFF]

### Testing and Monitoring Deficiencies

**Failed acceptance test**
- **Problem**: System not functioning per design (some devices non-responsive)
- **Solution**: Troubleshoot and repair failed components, re-test

**Central station monitoring not activated**
- **Problem**: Monitoring not confirmed active before DOB inspection
- **Solution**: Coordinate with central station for immediate activation and confirmation

**Improper monitoring protocol**
- **Problem**: Central station does not have procedures for building or occupancy type
- **Solution**: Provide central station with specific emergency procedures and contact information

**Missing test documentation**
- **Problem**: Acceptance test not documented or documentation incomplete
- **Solution**: Complete acceptance test report with all test results and photos

## Fire Alarm Reinstatement After Expiration/Lapse

### When Monitoring Lapses
Fire alarm monitoring agreements can lapse due to:
- Non-payment of monitoring fees
- Change of building ownership or management
- Failure to renew annual monitoring agreement
- Central station cessation of business or service discontinuation

### Reinstatement Process

**Step 1: Verify System Status**
- Contact previous central station to confirm monitoring status
- Determine if system continues to operate locally (even if monitoring lapsed)
- Inspect system for any damage or non-functional components from period of lapse

**Step 2: Arrange New Monitoring**
- Identify UL-listed central station to provide monitoring
- Contact new central station with building information
- Arrange monitoring account setup and fee structure [VERIFY: typical annual fees $[X]]
- Provide building plans and emergency contact information to new central station

**Step 3: Acceptance Testing**
- Conduct acceptance test of system to verify functionality after lapse
- Test all detection devices, manual pull stations, notification appliances
- Verify all system components operational
- Document test results

**Step 4: Monitoring Activation**
- Transmit test signal from building to new central station
- Confirm receipt of test signal and monitoring account activation
- Obtain written confirmation from central station: "Monitoring active as of [date]"

**Step 5: DOB/FDNY Notification** [VERIFY: if required]
- Notify building's DOB project manager of monitoring reinstatement
- [VERIFY: whether DOB/FDNY notification required or just documentation]

**Timeline**: [VERIFY: 1-3 weeks from new central station arrangement to reinstatement]

### Preventing Future Lapses
- **Annual renewal**: Establish annual reminder system for monitoring renewal
- **Multiple contacts**: Ensure multiple building staff aware of renewal requirements
- **Billing coordination**: Coordinate payment with building accounting to prevent payment lapses
- **Agreement review**: Periodically review monitoring agreement for changes needed

## Fees and Timeline

### FDNY Fees
- **Fire Alarm System plan review**: [VERIFY: $250-$1,000 depending on building complexity]
- **FP number issuance**: [VERIFY: included in plan review fee or separate]

### DOB Fees
- **TR-8 Inspection**: [VERIFY: $[X] or included in DOB permit/TCO/CO process]
- **DOB Inspector overtime** (if after-hours): [VERIFY: additional fee possible]

### Contractor/System Costs
- **System design and drawings**: [VERIFY: $1,000-$5,000 depending on building size]
- **Equipment costs** (addressable): [VERIFY: $150-$400 per detection device]
- **Equipment costs** (conventional): [VERIFY: $75-$150 per detection device]
- **Installation labor**: [VERIFY: $50-$150 per device depending on complexity]
- **System acceptance testing**: [VERIFY: $500-$2,000 typically included in contractor scope]

### Central Station Monitoring Fees
- **Annual monitoring fee**: [VERIFY: $300-$1,500 per year depending on system size and monitoring level]
- **Account setup fee**: [VERIFY: typically included in first month's charge]

### Typical Total System Cost [VERIFY]
- **Small building (2 floors, 10,000 sq ft)**: $[VERIFY: 15,000-$30,000]
- **Medium building (10 floors, 100,000 sq ft)**: [VERIFY: $40,000-$100,000]
- **Large building (30 floors, 500,000 sq ft)**: [VERIFY: $150,000-$500,000]

## Project Timeline

### Typical Fire Alarm Approval Timeline

**Phase 1 (Pre-Design)**: 1-2 weeks
- FDNY pre-submission consultation
- Occupancy and code requirement determination
- System type selection

**Phase 2 (Design & Plan Preparation)**: 2-3 weeks
- Fire alarm contractor/designer prepares plans
- Internal design review and coordination
- Preparation of submission documents

**Phase 3 (FDNY Plan Review)**: 2-4 weeks (no revisions) or 4-8 weeks (with revisions)
- Submission to FDNY
- Plan review and comments from FDNY
- Revisions and resubmission (if required)
- Approval and FP number issuance

**Phase 4 (Construction & Installation)**: 4-12 weeks
- Fire alarm contractor installs system per approved plans
- Duration depends on building size and complexity
- Overlaps with general construction

**Phase 5 (Acceptance Testing)**: 1-2 weeks
- Contractor conducts system acceptance test
- Test documentation prepared
- Any deficiencies corrected

**Phase 6 (Central Station Monitoring Setup)**: 1 week
- Central station account activated
- Test signal transmitted
- Monitoring confirmed active

**Phase 7 (DOB TR-8 Inspection)**: 2-4 weeks
- Scheduling DOB inspection
- DOB inspection conducted
- Any deficiencies corrected and reinspected if needed
- TR-8 sign-off obtained

**Overall Timeline**: 12-28 weeks from start to complete approval

**Critical Path Items**:
- FP number issuance (critical for scheduling TR-8)
- Contractor installation schedule (may extend timeline)
- DOB inspection scheduling (limited availability)
- Central station monitoring activation (required before TR-8)

## Fire Alarm as Prerequisite for CO/TCO Issuance

### Fire Alarm is Non-Waivable Prerequisite

**Critical fact**: A fire alarm system approval (TR-8 sign-off) is a **mandatory prerequisite** for:
- **Certificate of Occupancy (CO)** issuance
- **Temporary Certificate of Occupancy (TCO)** issuance [VERIFY: or only for full CO]
- **Building occupancy** of any kind

**Consequence**: Without fire alarm approval, DOB will not issue CO/TCO regardless of other systems being complete

### Fire Alarm in the CO Issuance Process

The typical sequence is:

1. **Design phase**: Fire alarm plans approved by FDNY, FP number issued
2. **Construction**: Fire alarm system installed per approved plans
3. **Acceptance testing**: System tested and documented functional
4. **DOB TR-8 inspection**: DOB verifies installation and functionality (prerequisite for CO inspection)
5. **CO Inspection**: DOB final inspection verifies all systems, including signed-off fire alarm
6. **CO Issuance**: DOB issues CO

**In practical terms**:
- Fire alarm approval must typically occur **before or simultaneously with final CO inspection**
- TR-8 sign-off required on the DOB final inspection checklist
- Any fire alarm deficiencies discovered at final inspection will delay CO issuance

### Strategic Scheduling
Expeditors should:
- Schedule TR-8 inspection **early** to identify any deficiencies while time remains for correction
- Ensure FDNY FP number is obtained on schedule (not a bottleneck)
- Coordinate fire alarm contractor with overall project schedule to ensure timely installation and testing
- Plan for potential revision rounds with FDNY in timeline
- Account for central station monitoring activation time in overall schedule

## Key Contacts and Resources

- **FDNY Bureau of Fire Prevention (Fire Alarm)**: [VERIFY: phone number, submission procedures, address]
- **FDNY FP Number Submission**: [VERIFY: specific process and submission location]
- **DOB TR-8 Inspection Scheduling**: [VERIFY: how to request, typical wait time]
- **DOB Fire Systems Inspectors**: [VERIFY: list of inspectors or scheduling office]
- **NYC Fire Code Chapter 9** (Fire and Life Safety Systems)
- **NYC Building Code Section 907** (Fire Alarm and Detection Systems)
- **NFPA 72** (National Fire Alarm Code - adopted by reference in NYC codes)

## Important Notes for Expeditors

1. **Fire alarm is critical path**: FP number and TR-8 sign-off are prerequisites for CO—any delays compound project timeline
2. **Start early**: Begin FDNY consultation in design phase to avoid late-stage surprises
3. **Coordinate with contractor**: Ensure fire alarm contractor understands FDNY and DOB requirements and can meet timelines
4. **Monitor FDNY review**: Check status of plan review regularly; [VERIFY] expeditors may be able to request expedited review for delayed submissions
5. **Confirm central station**: Identify and set up monitoring well before scheduled TR-8 inspection—monitoring activation can be bottleneck
6. **Plan for revisions**: Expect that initial FDNY submission may require revisions; budget time accordingly
7. **Schedule TR-8 early**: Don't wait until final construction stages to schedule—DOB inspector availability can be limited
8. **Document everything**: Maintain copies of all approvals, test reports, and monitoring confirmations for DOB review
9. **Address deficiencies promptly**: Any deficiencies identified at TR-8 inspection must be corrected immediately to maintain project timeline
10. **Plan post-occupancy maintenance**: After approval, ensure building management understands annual testing, monitoring renewal, and system maintenance requirements
